# BYD C130 电池管理系统 Modbus 通信协议 V3.0

**地址**: 深圳市龙岗区宝龙三路33号
**邮编**: 518172
**版本**: V3.0 (基于代码逆向工程) | 2025-11-29
**作者**: OpenEMS BYD 电池模块开发团队

---

## 1. 简介

1. 本文档描述了 BYD (比亚迪) C130 商用电池管理系统与 OpenEMS 系统之间的 Modbus 通信协议；
2. 本协议基于标准 Modbus RTU 协议，定义了所有可访问的寄存器地址及其具体含义；
3. 本文档基于 OpenEMS 源码 `io.openems.edge.battery.bydcommercial` 模块逆向工程分析得出；
4. 物理层：RS485/Modbus-RTU；
5. 默认通信波特率：57600 bit/s；
6. 通信端口配置：8 个数据位，1 个停止位，无奇偶校验位；
7. BYD BMS 作为从设备，OpenEMS 作为主设备；
8. BYD 在此协议中的默认 Modbus 设备地址：0x01；
9. 两次不同读写操作之间的间隔时间不能小于 300ms；
10. 支持最多 20 个电池模块（240 个单体电池，48 个温度传感器）；

---

## 2. 报文格式

### 标准 Modbus RTU 报文格式：

| 字段 | 长度 | 描述 |
|------|--------|------|
| 设备地址 | 1字节 | 通信网络中设备的地址，范围 1-247 |
| 功能码 | 1字节 | 描述本次操作的方法 |
| 数据 | N字节 | 寄存器地址和数据 |
| CRC | 2字节 | Modbus CRC-16 校验 |

### 设备地址：
- BYD BMS 的默认设备地址：**0x01**
- 如果网络中存在多个设备，每个设备必须有唯一的设备地址

### 功能码：

| 功能码 | 方法 | 描述 |
|--------|------|------|
| 03H    | 读保持寄存器 | 从寄存器读取值 |
| 06H    | 写单个寄存器 | 向特定寄存器写入单个值 |
| 10H    | 写多个寄存器 | 向相应寄存器写入多个值 |

### CRC：
- 多项式 CRC-16/Modbus (x16 + x15 + x2 + 1)

---

## 3. 寄存器读写方法

### 读保持寄存器 (03H)

**请求格式：**
| 字段 | 长度 | 描述/范围 |
|------|--------|-----------|
| 设备地址 | 1字节 | 0x01 (默认) |
| 功能码 | 1字节 | 0x03 |
| 起始地址高字节 | 1字节 | 0x0000 至 0xFFFF |
| 起始地址低字节 | 1字节 | |
| 寄存器数量高字节 | 1字节 | 1 至 127 |
| 寄存器数量低字节 | 1字节 | 2字节每寄存器 |
| CRC | 2字节 | 低字节在前 |

**正常响应格式：**
| 字段 | 长度 | 描述/范围 |
|------|--------|-----------|
| 设备地址 | 1字节 | 0x01 (默认) |
| 功能码 | 1字节 | 0x03 |
| 字节计数 | 1字节 | 2 至 254 |
| 寄存器值 | 2*n字节 | n = 寄存器数量 |
| CRC | 2字节 | 低字节在前 |

**异常响应格式：**
| 字段 | 长度 | 描述/范围 |
|------|--------|-----------|
| 设备地址 | 1字节 | 0x01 (默认) |
| 功能码 + 0x80 | 1字节 | 0x83 |
| 异常码 | 1字节 | 详见第 7 节 |
| CRC | 2字节 | 低字节在前 |

### 写单个寄存器 (06H)

**请求格式：**
| 字段 | 长度 | 描述/范围 |
|------|--------|-----------|
| 设备地址 | 1字节 | 0x01 (默认) |
| 功能码 | 1字节 | 0x06 |
| 起始地址高字节 | 1字节 | 0x0000 至 0xFFFF |
| 起始地址低字节 | 1字节 | |
| 寄存器值高字节 | 1字节 | |
| 寄存器值低字节 | 1字节 | |
| CRC | 2字节 | 低字节在前 |

---

## 4. 寄存器地址映射

### 寄存器地址计算规则
寄存器地址 = 基地址 + 偏移地址

### 电池簇基地址
| 簇号 | 基地址 |
|------|--------|
| 簇 1  | 0x2000 |

---

## 5. 控制寄存器

### 5.1 主回路接触器控制

| 偏移地址 | 名称 | 读写 | 描述 |
|------------|------|------|------|
| 0x0000 | POWER_CIRCUIT_CONTROL | 读写 | 主功率接触器和预充电控制 |

**寄存器值定义：**
| 值 | 状态 | 描述 |
|------|------|------|
| 0x0000 | SWITCH_OFF | 主功率接触器断开，预充电关闭 |
| 0x0001 | PRE_CHARGING_1 | 中间状态：预充电第1阶段 |
| 0x0002 | PRE_CHARGING_2 | 中间状态：预充电第2阶段 |
| 0x0003 | SWITCH_ON | 主功率接触器闭合，运行模式 |
| 0x0004 | PRE_CHARGE_FAIL | 预充电失败 & 主功率接触器故障 |

---

## 6. 电池簇主要状态信息

### 6.1 核心状态寄存器 (偏移 0x0100)

| 偏移地址 | 寄存器地址 | 名称 | 读写 | 数据类型 | 描述与单位 |
|------------|------------|------|------|----------|----------------------|
| 0x0000 | 0x2100 | CLUSTER_1_VOLTAGE | 只读 | Unsigned | 电池组总电压，单位：0.1V (例：6912 表示 691.2V) |
| 0x0001 | 0x2101 | CLUSTER_1_CURRENT | 只读 | Signed | 电池组电流，单位：0.1A (例：1234 表示 123.4A, -1234 表示 -123.4A) |
| 0x0002 | 0x2102 | BATTERY_WORK_STATE | 只读 | Enum | 电池工作状态 |
| 0x0003 | 0x2103 | SOC | 只读 | Unsigned | 电池堆SOC，范围：0% ~ 100%，单位：1% |
| 0x0004 | 0x2104 | CLUSTER_1_SOH | 只读 | Unsigned | 电池堆SOH，范围：0% ~ 100%，单位：1% |
| 0x0005 | 0x2105 | CLUSTER_1_MAX_CELL_VOLTAGE_ID | 只读 | Unsigned | 最高单体电压电池序号，范围：1 ~ 256 |
| 0x0006 | 0x2106 | CLUSTER_1_MAX_CELL_VOLTAGE | 只读 | Unsigned | 最高单体电压值，单位：1mV (例：3201 表示 3201mV) |
| 0x0007 | 0x2107 | CLUSTER_1_MIN_CELL_VOLTAGE_ID | 只读 | Unsigned | 最低单体电压电池序号，范围：1 ~ 256 |
| 0x0008 | 0x2108 | CLUSTER_1_MIN_CELL_VOLTAGE | 只读 | Unsigned | 最低单体电压值，单位：1mV (例：3201 表示 3201mV) |
| 0x0009 | 0x2109 | CLUSTER_1_MAX_CELL_TEMPERATURE_ID | 只读 | Unsigned | 最高电池温度采样点序号，范围：1 ~ 256 |
| 0x000A | 0x210A | CLUSTER_1_MAX_CELL_TEMPERATURE | 只读 | Signed | 最高电池温度值，单位：0.1°C，范围：-40.0 ~ 150.0°C |
| 0x000B | 0x210B | CLUSTER_1_MIN_CELL_TEMPERATURE_ID | 只读 | Unsigned | 最低电池温度采样点序号，范围：1 ~ 256 |
| 0x000C | 0x210C | CLUSTER_1_MIN_CELL_TEMPERATURE | 只读 | Signed | 最低电池温度值，单位：0.1°C，范围：-40.0 ~ 150.0°C |

### 6.2 电池工作状态枚举 (寄存器 0x2102)

| 值 | 工作状态 | 描述 |
|------|------------|------|
| -1   | UNDEFINED   | 未定义状态 |
| 0    | STANDBY    | 待机状态 |
| 1    | DISCHARGE   | 放电状态 |
| 2    | CHARGE     | 充电状态 |

---

## 7. 报警与故障告警信息寄存器

### 7.1 系统一级报警信息 (偏移 0x0140)

| 偏移地址 | 寄存器地址 | 名称 | 读写 | 描述 (位定义，0=正常，1=报警有效) |
|------------|------------|------|------|--------------------------------------------------|
| 0x0000 | 0x2140 | PRE_ALARM_CELL_VOLTAGE_HIGH | Bit11: 充电电流过高; Bit10: 放电电流过高; Bit9: 放电温度过高; Bit8: 充电温度过高; Bit7: 充电温度过低; Bit6: 充放电温度差过大; Bit5: 放电温度过高; Bit4: 放电温度过低; Bit3: 放电温度过高; Bit2: 单体电压差过大; Bit1: 单体电压过低; Bit0: 单体过压 |

### 7.2 系统二级报警信息 (偏移 0x0141)

| 偏移地址 | 寄存器地址 | 名称 | 读写 | 描述 (位定义，0=正常，1=报警有效) |
|------------|------------|------|------|--------------------------------------------------|
| 0x0001 | 0x2141 | LEVEL1_CELL_VOLTAGE_HIGH | (位定义同 0x2140) |

### 7.3 系统三级报警信息 (偏移 0x0142)

| 偏移地址 | 寄存器地址 | 名称 | 读写 | 描述 (位定义，0=正常，1=报警有效) |
|------------|------------|------|------|--------------------------------------------------|
| 0x0002 | 0x2142 | LEVEL2_CELL_VOLTAGE_HIGH | (位定义同 0x2140) |

### 7.4 运行状态报警信息 (偏移 0x0143)

| 偏移地址 | 寄存器地址 | 名称 | 读写 | 描述 (位定义) |
|------------|------------|------|------------------|
| 0x0003 | 0x2143 | LEVEL3_ALARM_CELL_VOLTAGE_HIGH | Bit11: 单体电压极高; Bit10: 单体电压极低; Bit9: 高压箱温度过高; Bit8: SOH过低; Bit7: SOC过高; Bit6: SOC过低; Bit5: 负端绝缘阻值过低; Bit4: 正端绝缘阻值过低; Bit3: 绝缘阻值过低; Bit2: 总电压差过大; Bit1: 总电压过低; Bit0: 总电压过高 |

### 7.5 其他报警信息 (偏移 0x0144)

| 偏移地址 | 寄存器地址 | 名称 | 读写 | 描述 (位定义) |
|------------|------------|------|------------------|
| 0x0004 | 0x2144 | LEVEL2_ALARM_CELL_VOLTAGE_HIGH | (位定义同 0x2140) |

### 7.6 电池系统一级报警信息 (偏移 0x0145)

| 偏移地址 | 寄存器地址 | 名称 | 读写 | 描述 (位定义) |
|------------|------------|------|------------------|
| 0x0005 | 0x2145 | LEVEL2_ALARM_CELL_VOLTAGE_HIGH | (位定义同 0x2140) |

### 7.7 电池系统二级报警信息 (偏移 0x0146)

| 偏移地址 | 寄存器地址 | 名称 | 读写 | 描述 (位定义) |
|------------|------------|------|------------------|
| 0x0006 | 0x2146 | LEVEL3_ALARM_CELL_VOLTAGE_HIGH | (位定义同 0x2140) |

### 7.8 电池系统三级报警信息 (偏移 0x0147)

| 偏移地址 | 寄存器地址 | 名称 | 读写 | 描述 (位定义) |
|------------|------------|------|------------------|
| 0x0007 | 0x2147 | LEVEL3_ALARM_CELL_VOLTAGE_HIGH | (位定义同 0x2140) |

---

## 8. BMS 电流限制寄存器

### 8.1 BMS 电流限制 (偏移 0x016C)

| 偏移地址 | 寄存器地址 | 名称 | 读写 | 数据类型 | 描述与单位 |
|------------|------------|------|------|----------|----------------------|
| 0x006C | 0x216C | BP_CHARGE_BMS | 只读 | Unsigned | BMS 提供的最大充电电流限制，单位：0.1A |
| 0x006D | 0x216D | BP_DISCHARGE_BMS | 只读 | Unsigned | BMS 提供的最大放电电流限制，单位：0.1A |

### 8.2 最大充放电电流 (偏移 0x016E - 动态添加)

| 偏移地址 | 寄存器地址 | 名称 | 读写 | 数据类型 | 描述与单位 |
|------------|------------|------|----------|----------------------|
| 0x006E | 0x216E | CHARGE_MAX_VOLTAGE | 只读 | Unsigned | 最大充电电压，单位：0.1V |
| 0x006F | 0x216F | DISCHARGE_MIN_VOLTAGE | 只读 | Unsigned | 最小放电电压，单位：0.1V |

---

## 9. 通信状态与故障寄存器

### 9.1 主控与从控通信报警 (偏移 0x0183)

| 偏移地址 | 寄存器地址 | 名称 | 读写 | 描述 (位定义) |
|------------|------------|------|------------------|
| 0x0183 | 0x2183 | SLAVE_COMMUNICATION_ERROR | Bit15-Slave32通信故障; Bit14-Slave31通信故障; Bit13-Slave30通信故障; Bit12-Slave29通信故障; Bit11-Slave28通信故障; Bit10-Slave27通信故障; Bit9-Slave26通信故障; Bit8-Slave25通信故障; Bit7-Slave24通信故障; Bit6-Slave23通信故障; Bit5-Slave22通信故障; Bit4-Slave21通信故障; Bit3-Slave20通信故障; Bit2-Slave19通信故障; Bit1-Slave18通信故障; Bit0-Slave17通信故障 |

### 9.2 从控设备故障 (偏移 0x0184)

| 偏移地址 | 寄存器地址 | 名称 | 读写 | 描述 (位定义) |
|------------|------------|------|------------------|
| 0x0184 | 0x2184 | SLAVE_COMMUNICATION_ERROR_2 | Bit15-Slave16通信故障; Bit14-Slave15通信故障; Bit13-Slave14通信故障; Bit12-Slave13通信故障; Bit11-Slave12通信故障; Bit10-Slave11通信故障; Bit9-Slave10通信故障; Bit8-Slave9通信故障; Bit7-Slave8通信故障; Bit6-Slave7通信故障; Bit5-Slave6通信故障; Bit4-Slave5通信故障; Bit3-Slave4通信故障; Bit2-Slave3通信故障; Bit1-Slave2通信故障; Bit0-Slave1通信故障 |

### 9.3 其他故障信息 (偏移 0x0185)

| 偏移地址 | 寄存器地址 | 名称 | 读写 | 描述 (位定义) |
|------------|------------|------|------------------|
| 0x0185 | 0x2185 | OTHER_FAULTS | Bit0-从单元初始化失败; Bit1-电压采样线路故障; Bit2-连接线路故障; Bit3-采样芯片故障; Bit4-电压采样故障; Bit5-温度采样故障; Bit6-温度传感器故障; Bit7-EEPROM故障; Bit8-EEPROM2故障; Bit9-内部网通信故障(BCU-BMU); Bit10-接触器粘连故障; Bit11-主控NTC故障; Bit12-从控初始化故障 |

---

## 10. 系统配置与诊断寄存器

### 10.1 系统配置信息 (偏移 0x010D - 动态添加)

| 偏移地址 | 寄存器地址 | 名称 | 读写 | 数据类型 | 描述与单位 |
|------------|------------|------|----------|----------------------|
| 0x010D | 0x210D | MODULE_QTY | 只读 | Unsigned | 电池模块数量，范围：1 ~ 256 |
| 0x010E | 0x210E | TOTAL_VOLTAGE_OF_SINGLE_MODULE | 只读 | Unsigned | 单个模块总电压，单位：1mV |

### 10.2 系统绝缘电阻 (偏移 0x0111)

| 偏移地址 | 寄存器地址 | 名称 | 读写 | 数据类型 | 描述与单位 |
|------------|------------|------|----------|----------------------|
| 0x0111 | 0x2111 | SYSTEM_INSULATION | 只读 | Unsigned | 系统绝缘电阻值，单位：1kΩ/bit |

---

## 11. 单体电池电压寄存器

### 11.1 电池电压寄存器区域 (偏移 0x0800)

| 偏移地址 | 寄存器地址 | 名称 | 读写 | 数据类型 | 描述与单位 |
|------------|------------|------|----------|----------------------|
| 0x0000 | 0x2800 | CLUSTER_1_BATTERY_001_VOLTAGE | 只读 | Unsigned | 第1节电池电压，单位：1mV |
| 0x0001 | 0x2801 | CLUSTER_1_BATTERY_002_VOLTAGE | 只读 | Unsigned | 第2节电池电压，单位：1mV |
| ...    | ...        | ...      | ...      | ... |
| 0x007F | 0x287F | CLUSTER_1_BATTERY_128_VOLTAGE | 只读 | Unsigned | 第128节电池电压，单位：1mV |
| ...    | ...        | ...      | ...      | 继续到第240节 |
| 0x00BF | 0x28BF | CLUSTER_1_BATTERY_192_VOLTAGE | 只读 | Unsigned | 第192节电池电压，单位：1mV |
| ...    | ...        | ...      | ...      | 继续到第240节 |
| 0x00EF | 0x28EF | CLUSTER_1_BATTERY_240_VOLTAGE | 只读 | Unsigned | 第240节电池电压，单位：1mV |

**说明：** 当前实现支持最多 240 个单体电池电压监测。

---

## 12. 单体电池温度寄存器

### 12.1 电池温度寄存器区域 (偏移 0x0C00)

| 偏移地址 | 寄存器地址 | 名称 | 读写 | 数据类型 | 描述与单位 |
|------------|------------|------|----------|----------------------|
| 0x0000 | 0x2C00 | CLUSTER_1_BATTERY_00_TEMPERATURE | 只读 | Signed | 第1个温度测量点温度值，单位：0.1°C，范围：-40.0 ~ 150.0°C |
| 0x0001 | 0x2C01 | CLUSTER_1_BATTERY_01_TEMPERATURE | 只读 | Signed | 第2个温度测量点温度值，单位：0.1°C，范围：-40.0 ~ 150.0°C |
| ...    | ...        | ...      | ...      | ... |
| 0x002F | 0x2C2F | CLUSTER_1_BATTERY_47_TEMPERATURE | 只读 | Signed | 第48个温度测量点温度值，单位：0.1°C，范围：-40.0 ~ 150.0°C |

**说明：** 当前实现支持最多 48 个温度传感器监测。

---

## 13. 异常代码定义

### 13.1 Modbus 异常代码

| 异常代码 | 描述 |
|----------|------|
| 01        | 非法功能码 |
| 02        | 非法寄存器地址 |
| 03        | 非法寄存器数量 |
| 04        | 操作期间错误 |

---

## 14. 通信安全与可靠性

### 14.1 通信参数
- **波特率**: 57600 bps
- **数据位**: 8 位
- **停止位**: 1 位
- **校验位**: 无校验
- **通信超时**: 默认 300ms 最小间隔

### 14.2 重试机制
- **最大重试次数**: 30 次 (定义在 `Constants.RETRY_COMMAND_MAX_ATTEMPTS`)
- **重试间隔**: 30 秒 (定义在 `Constants.RETRY_COMMAND_SECONDS`)

### 14.3 CRC 校验
- 使用标准 Modbus CRC-16 算法
- 多项式 CRC-16/Modbus (x16 + x15 + x2 + 1)
- 低字节在前，高字节在后

---

## 15. 协议版本演进

| 版本 | 发布日期 | 主要更新 |
|------|----------|----------|
| V2.1 | 2019-03-23 | BYD 原始协议版本 |
| V3.0 | 2025-11-29 | 基于代码逆向工程，增加详细寄存器定义和状态机 |

---

## 16. 使用建议

### 16.1 系统集成
1. 确保设备地址配置正确，避免地址冲突；
2. 定期检查通信状态和报警信息；
3. 实现适当的错误处理和重试机制；
4. 监控系统绝缘电阻值，确保安全运行。

### 16.2 维护建议
1. 定期检查单体电池电压差值，及时发现电池不均衡；
2. 监控温度传感器数据，确保电池工作在安全温度范围；
3. 关注通信状态，及时发现从模块通信故障；
4. 定期备份系统配置和运行数据。

### 16.3 故障诊断
- 通过查看各级报警寄存器，快速定位系统故障类型；
- 使用通信故障寄存器诊断模块间通信问题；
- 通过温度和电压异常诊断电池健康状态。

---

## 17. 附录

### 17.1 数据类型说明
- **Unsigned**: 无符号整数
- **Signed**: 有符号整数
- **Enum**: 枚举类型
- **Bits**: 位域类型

### 17.2 单位换算
- **电压**: 1mV = 0.001V
- **电流**: 0.1A = 0.1A (Signed)
- **功率**: 通过电压×电流计算
- **温度**: 0.1°C = 0.1°C (Signed)
- **SOC/SOH**: 1% = 1%
- **绝缘电阻**: 1kΩ/bit

### 17.3 位域说明
- 报警寄存器采用位域定义，Bit0 为最低位
- 位值含义请参考具体寄存器描述
- 0 表示正常状态，1 表示报警状态

### 17.4 地址范围
- **控制寄存器**: 0x2000-0x201F
- **状态寄存器**: 0x2100-0x21FF
- **报警寄存器**: 0x2140-0x218F
- **配置寄存器**: 0x2190-0x21FF
- **电压寄存器**: 0x2800-0x28FF
- **温度寄存器**: 0x2C00-0x2CFF

---

*本文档基于 OpenEMS BYD C130 电池管理模块源码逆向工程分析生成，详细描述了 BYD 商用电池系统的 Modbus 通信协议。如有疑问，请参考 OpenEMS 项目源码或联系技术支持。*